# ISO 13485:2016 — Regulatory Mapping Reference

## Overview

ISO 13485:2016 is recognised by regulatory authorities globally as the appropriate QMS standard for medical device manufacturers. Certification to ISO 13485:2016 is required or accepted as evidence of QMS compliance across multiple jurisdictions. However, ISO 13485 alone does not confer regulatory approval — additional country-specific requirements apply.

This document maps ISO 13485:2016 clauses to the primary regulatory frameworks:
- **EU MDR 2017/745** and **EU IVDR 2017/746** — European Union
- **FDA 21 CFR Part 820 / QMSR** — United States
- **Health Canada SOR/98-282** — Canada
- **TGA Therapeutic Goods (Medical Devices) Regulations 2002** — Australia (MDSAP)
- **MHLW Pharmaceutical and Medical Device Act (PMD Act)** — Japan (MDSAP)
- **MDSAP** — Medical Device Single Audit Program

---

## EU MDR 2017/745 — ISO 13485 Mapping

The EU Medical Device Regulation 2017/745 came into full effect on 26 May 2021. ISO 13485:2016 QMS certification is required for all manufacturers seeking CE marking. Notified bodies assess the QMS against Annex IX (Part A for QMS) or Annex XI for product conformity.

| ISO 13485:2016 Clause | EU MDR Requirement | EU MDR Reference | Notes |
|----------------------|-------------------|-----------------|-------|
| 4.1 — QMS general | QMS establishment and maintenance | Annex IX, Part A, Section 1 | ISO 13485 QMS certificate required for Class IIa, IIb, III |
| 4.2.2 — Quality manual | QMS documentation | Annex IX, Section 3.1 | Manual must reference technical documentation scope |
| 4.2.3 — Medical device file | Technical documentation | Annex II (general TD); Annex III (post-market TD) | EU MDR specifies Annex II content explicitly — more detailed than IS0 13485 MDF |
| 5.3 — Quality policy | Policy statement | Annex IX, Section 3.1 | — |
| 5.6 — Management review | Management review | Annex IX, Section 3.6 | Review must include post-market surveillance data |
| 6.2 — Human resources | Competence requirements | Art. 10(9); Annex IX, Section 3.3 | Person Responsible for Regulatory Compliance (PRRC) required under Art. 15 |
| 7.1 — Planning and risk management | Risk management | Art. 10(2); Annex I GSPR | Risk management must conform to ISO 14971:2019; GSPR compliance required |
| 7.2 — Customer requirements | Intended purpose / intended use | Annex II, Section 1 | Intended use must be documented and consistent across all TD |
| 7.3 — Design and development | Technical documentation; conformity assessment | Annex II, Sections 1–6 | Full design history documentation required in Technical Documentation |
| 7.3.7 — Validation (clinical) | Clinical evaluation | Art. 61; Annex XIV | Clinical evaluation report (CER) mandatory; continuous PMCF required |
| 7.4 — Purchasing / suppliers | Supply chain management | Annex IX, Section 3.8 | Supplier controls and quality agreements required |
| 7.5.5/7.5.7 — Sterilisation | Sterile medical devices | Annex I, Chapter II, GSPR 11 | Sterility maintenance and validation per applicable standards |
| 7.5.8 — Identification | UDI assignment and registration | Art. 27; Annex VI | UDI required for all devices; registration in EUDAMED required |
| 7.5.9 — Traceability | Traceability and distribution records | Art. 10(8); Art. 25 | Distributors and importers have specific traceability obligations |
| 7.6 — Calibration | Measurement equipment | Annex I, Chapter III, GSPR 23 | Measuring calibration linked to safety and performance verification |
| 8.2.1 — Feedback | Post-market surveillance system | Art. 83–86; Annex III | PMS system mandatory; active and passive surveillance |
| 8.2.2 — Complaint handling | Complaint handling | Art. 87; Annex III | Feeds into vigilance system |
| 8.2.3 — Regulatory reporting | Vigilance reporting | Art. 87–89 | Serious incident reporting timeframes: 2 days (death) / 15 days (serious incident) / before FSCA |
| 8.3 — NC product | Field safety corrective actions | Art. 87(5); Art. 10(11) | FSCA and FSN requirements defined; competent authority notification required |
| 8.5.2 — Corrective action | CAPA system | Annex IX, Section 3.7 | CAPA logs reviewed at surveillance audits |

### Additional EU MDR Requirements (beyond ISO 13485)

The following EU MDR requirements have no direct ISO 13485 equivalent:

| Requirement | EU MDR Reference | Description |
|------------|-----------------|-------------|
| PRRC (Person Responsible for Regulatory Compliance) | Art. 15 | At least one person with defined qualifications (degree in law, medicine, pharmacy, engineering, or equivalent, plus min. 1 year experience in regulatory affairs or QMS in medical devices) |
| PSUR (Periodic Safety Update Report) | Art. 86 | Class IIa: every 2 years; Class IIb/III: annually |
| SSCP (Summary of Safety and Clinical Performance) | Art. 32 | Required for Class III implantable devices and Class III / Class IIb devices as applicable; publicly available |
| PMCF (Post-Market Clinical Follow-Up) | Annex XIV, Part B | Systematic method for collection and evaluation of clinical data after market placement |
| Unique Device Identification (UDI) | Art. 27; Annex VI | All devices must have UDI-DI (device identifier) and UDI-PI (production identifier); registered in EUDAMED |
| EUDAMED registration | Art. 29–31 | Registration of manufacturer, device, and certificates in EU database |
| Economic operator obligations | Art. 10–14 | Importers and distributors have obligations for labelling, language requirements, and storage/transport conditions |

### EU MDR Device Classification

| Class | Description | Conformity Assessment Route |
|-------|------------|---------------------------|
| Class I (non-sterile, non-measuring) | Lowest risk | Self-declaration (no NB) |
| Class I sterile / Class I measuring | Moderate | NB involvement for sterile/measuring aspects only |
| Class IIa | Medium-low risk | NB audit (Annex IX or XI) |
| Class IIb | Medium-high risk | NB audit (Annex IX or X or XI) |
| Class III | High risk (incl. all implantables) | NB audit with design examination (Annex IX or X) |

---

## FDA 21 CFR Part 820 — Quality Management System Regulation (QMSR)

The FDA published the updated Quality Management System Regulation (QMSR) on 2 February 2024 (effective 6 February 2026). The QMSR explicitly incorporates ISO 13485:2016 by reference, aligning FDA requirements directly with the international standard.

The predecessor Quality System Regulation (QSR, 21 CFR Part 820 pre-2024) used different terminology but required equivalent controls. The QMSR alignment table:

| ISO 13485:2016 Clause | FDA QMSR Reference | FDA-Specific Notes |
|----------------------|-------------------|-------------------|
| 4.1 — QMS | 21 CFR 820.20(a) | Documented QMS required; FDA may inspect |
| 4.2.2 — Quality manual | 21 CFR 820.20(e) | DMR is FDA equivalent of the design history / device master record |
| 4.2.3 — Medical device file | 21 CFR 820.181 — Device Master Record (DMR) 21 CFR 820.184 — Device History Record (DHR) | DHF (Design History File): 21 CFR 820.30(j) DMR: specifications for each device type DHR: production evidence per lot/batch |
| 4.2.4 — Document control | 21 CFR 820.40 | Equivalent; same intent |
| 4.2.5 — Record control | 21 CFR 820.180 | Minimum 2 years from date of release (or device design lifetime if shorter for some records); for implantable devices where design lifetime > 2 years, retain accordingly |
| 5.1 — Management commitment | 21 CFR 820.20(a)–(b) | Management with executive responsibility must establish quality policy |
| 5.5.2 — Management rep | 21 CFR 820.20(b)(3) | Required — must have authority to ensure QMS requirements are met |
| 5.6 — Management review | 21 CFR 820.20(c) | Reviews must be documented; must include review of NCs, CAPAs, audit results |
| 6.2 — Human resources | 21 CFR 820.25 | Personnel must have training for job function; training records required |
| 6.3 — Infrastructure | 21 CFR 820.70(f)(g) | Buildings, equipment, maintenance records |
| 6.4 — Work environment | 21 CFR 820.70(c)(d)(e) | Environmental controls; cleanliness; contamination control |
| 7.3 — Design controls | 21 CFR 820.30 | FDA explicitly requires design controls for finished device manufacturers regardless of ISO 13485 exclusion |
| 7.3.10 — DHF | 21 CFR 820.30(j) | Design History File — mandatory location of all design records |
| 7.4 — Purchasing | 21 CFR 820.50 | Purchasing controls; supplier evaluation |
| 7.5.1 — Production | 21 CFR 820.70 | Production and process controls |
| 7.5.6 — Process validation | 21 CFR 820.75 | Process validation required where output cannot be fully verified |
| 7.5.8 — Identification | 21 CFR 820.60 | Device identification required throughout production |
| 7.5.9 — Traceability | 21 CFR 820.65 | Each finished device must be traceable to its DMR |
| 7.6 — Calibration | 21 CFR 820.72 | Calibration procedures; records of calibration; calibration intervals |
| 8.2.2 — Complaints | 21 CFR 820.198 | Complaint files — written complaint procedure; review all complaints; investigate all MDR-reportable complaints |
| 8.2.3 — Regulatory reporting | 21 CFR Part 803 | Medical Device Reporting (MDR) — mandatory 30-day / 5-day reports |
| 8.2.4 — Internal audit | 21 CFR 820.22 | Written audit procedure; qualified auditor; documented results; management review |
| 8.3 — NC product | 21 CFR 820.90 | Procedures for NC identification, documentation, review, and disposition |
| 8.5.2 — CAPA | 21 CFR 820.100 | Written CAPA procedure; root cause analysis; verification of effectiveness; management review involvement |

### FDA-Specific Records — Device Master Record (DMR)

Under FDA QMSR / 21 CFR 820.181, the DMR must include or reference:
- Device specifications (drawings, composition, formulation, component specifications, software specifications)
- Production process specifications (equipment, tools, methods, work environment)
- Quality assurance procedures and specifications (acceptance criteria, sampling plans, testing)
- Packaging and labelling specifications
- Installation, maintenance, and servicing procedures (if applicable)

### FDA Medical Device Reporting (MDR) — 21 CFR Part 803

| Reporter Type | Event | Timeframe |
|-------------|-------|-----------|
| Manufacturer | Death or serious injury caused or may have contributed to | 30 calendar days |
| Manufacturer | Malfunction that would likely cause/contribute to death/serious injury if it recurs | 30 calendar days |
| Manufacturer | Events requiring remedial action to prevent unreasonable risk of substantial harm | 5 work days |
| User facility (hospital etc.) | Death | 10 work days to FDA and manufacturer |
| User facility | Serious injury | 10 work days to manufacturer |
| Importer | Death or serious injury | 30 days to FDA and manufacturer |

---

## MDSAP — Medical Device Single Audit Program

MDSAP was established to allow a single audit of a medical device manufacturer's QMS to satisfy the requirements of multiple regulatory jurisdictions.

| Participating Authority | Country | Jurisdiction |
|------------------------|---------|-------------|
| TGA | Australia | Australian Register of Therapeutic Goods (ARTG) |
| ANVISA | Brazil | Brazilian market — MDSAP certificate required for registration |
| Health Canada | Canada | Replaces mandatory Medical Device Establishment Licence audit |
| MHLW | Japan | QMS ordinance compliance |
| FDA | USA | MDSAP certificate considered in lieu of FDA routine inspection (not exemption) |

### MDSAP Audit Approach

MDSAP audits are structured around 7 processes that map to ISO 13485:2016 clauses:

| MDSAP Process | ISO 13485 Clauses | Description |
|--------------|------------------|-------------|
| Process 1: Management | 4.1, 4.2, 5.1–5.6 | QMS documentation, management commitment, management review |
| Process 2: Device marketing authorisation and facility registration | Regulatory requirements | Registration, market authorisation, regulatory submissions |
| Process 3: Design and development | 7.1, 7.3 | Design controls, design history file, clinical evaluation |
| Process 4: Production and service controls | 7.5.1–7.5.11, 7.6 | Production, sterilisation, traceability, calibration |
| Process 5: Purchasing | 7.4 | Supplier management, purchasing controls |
| Process 6: Measurement, analysis, and improvement | 8.1–8.5 | Complaint handling, audits, CAPA, NC product |
| Process 7: Human resources and infrastructure | 6.1–6.4 | Competence, infrastructure, work environment |

MDSAP uses a grading system:
- **Grade 1 — Major (critical):** Significant failure in QMS; immediate regulatory action may follow
- **Grade 2 — Major:** Serious QMS failure; must be corrected in defined timeframe
- **Grade 3 — Minor:** QMS process partially ineffective; corrective action required
- **Grade 4 — Observation/improvement opportunity:** Not a deficiency; recommendation only

---

## Health Canada — Medical Device Regulations SOR/98-282

Health Canada classifies medical devices in four classes (Class I–IV, similar to EU risk-based classification). ISO 13485:2016 certification is required for Class II, III, and IV device licences.

| ISO 13485 Clause | Health Canada Requirement | HC Reference |
|-----------------|--------------------------|-------------|
| 4–8 (QMS) | ISO 13485 certification required | SOR/98-282, Section 32 |
| 8.2.2 | Complaint handling | MDSAP Process 6 |
| 8.2.3 | Mandatory problem reporting (MPR) | HC Medical Devices: Mandatory Problem Reporting |
| 7.5.9 | Distribution records | SOR/98-282, Section 57 |

Health Canada mandatory problem reporting timeframes:
- Death or serious deterioration: 10 days
- Other — 30 days

---

## TGA — Australia

The Therapeutic Goods Administration (TGA) recognises MDSAP certificates for market access. Australian Conformity Assessment Bodies (ACABs) perform ISO 13485 audits.

| ISO 13485 Clause | TGA Requirement | TGA Reference |
|-----------------|----------------|--------------|
| 4–8 (QMS) | ISO 13485 certification (or equivalent) | Therapeutic Goods (Medical Devices) Regulations 2002 |
| 8.2.3 | Adverse event reporting | TGA adverse event reporting guidelines |
| Regulatory pathway | ARTG registration / inclusion | Depends on device class |

TGA device classification broadly mirrors EU MDR:
- Class I → Class I sterile/measuring → Class IIa → Class IIb → Class III (highest risk)

---

## MHLW — Japan (PMD Act)

Japan's Pharmaceutical and Medical Device (PMD) Act requires manufacturers and marketing authorisation holders to implement a QMS consistent with ISO 13485. The Ministry of Health, Labour and Welfare (MHLW) QMS Ordinance was revised in 2021 to align with ISO 13485:2016.

| ISO 13485 Clause | MHLW / PMD Act Requirement | MHLW Reference |
|-----------------|---------------------------|----------------|
| 4–8 (QMS) | QMS Ordinance (MHLW Ministerial Ordinance No. 169 as revised) | QMS certification required for Class III and IV devices |
| 8.2.3 | Adverse event reporting (JADER system) | PMD Act Article 68-10 |
| 7.3 | Design controls | QMS Ordinance Chapter 3 |

---

## Summary: Market Access Requirements by Jurisdiction

| Market | QMS Requirement | Conformity Assessment | Additional Requirements |
|--------|----------------|----------------------|------------------------|
| European Union | ISO 13485 + Annex IX/XI QMS audit | Notified Body for Class IIa+ | Technical documentation, clinical evaluation, UDI, EUDAMED, PRRC |
| United States | FDA QMSR (aligned ISO 13485) | FDA inspection (MDSAP accepted) | 510(k) / PMA / De Novo; MDR reporting; establishment registration |
| Canada | ISO 13485 certification | MDSAP or Canadian CAB | Device licence; mandatory problem reporting |
| Australia | ISO 13485 certification | MDSAP or ACAB | ARTG registration; adverse event reporting |
| Japan | ISO 13485 / MHLW QMS Ordinance | MDSAP or JNAB | Marketing approval (Shonin); QMS certification for Class III/IV |
| China | ISO 13485 (and/or domestic CMDE) | CNAS or domestic authority | NMPA registration; may require domestic QMS audit |
| Brazil | ISO 13485 (MDSAP) | MDSAP or INMETRO | ANVISA registration; MDSAP certificate accepted |
| India | ISO 13485 recommended | CDSCO may inspect | MD-14 / MD Licence; ISO 13485 not yet mandatory but expected |

---

## ISO 13485 and Related Supporting Standards

The following standards provide detailed requirements referenced by ISO 13485 or its regulatory implementations:

| Standard | Title | ISO 13485 Relevance |
|---------|-------|---------------------|
| ISO 14971:2019 | Medical devices — Risk management | Mandatory risk management process (Clause 7.1) |
| IEC 62304:2006+AMD1:2015 | Medical device software — software lifecycle | Software development and maintenance controls |
| IEC 62366-1:2015+AMD1:2020 | Medical devices — usability engineering | Usability engineering process; formative and summative evaluations |
| ISO 10993 series | Biological evaluation of medical devices | Biocompatibility testing and evaluation |
| ISO 11135:2014 | Sterilisation — EO | EO sterilisation validation and controls |
| ISO 11137 series | Sterilisation — radiation | Radiation sterilisation (gamma, electron beam, X-ray) |
| ISO 11607 series | Packaging for terminally sterilised medical devices | Sterile barrier system design, validation, and testing |
| ISO 14155:2020 | Clinical investigation of medical devices | Clinical study design and conduct for medical devices |
| ISO 15223-1 | Medical devices — symbols | Standard symbols used in labelling |
| ISO 14971:2019 | Risk management | Core risk management process |
| IEC 60601 series | Medical electrical equipment | Safety and essential performance for electrical medical devices |
| ISO 13485 aligned MDSAP audit approach | IMDRF MDSAP documents | MDSAP audit procedure, forms, and grading |
